# Colocation Provider Comparison — Quick Reference

**Last Updated**: 2025  
**Use case**: Vendor selection for enterprise telecom (T-Mobile profile: high-density, carrier-grade, compliance-heavy, multi-market)  
**Note**: Pricing is indicative — always get current quotes. Market conditions shift. Pricing ranges reflect North American markets.

---

## Provider Comparison Matrix

| Dimension | Equinix | Digital Realty | CyrusOne | NTT Global DC | Flexential | QTS Data Centers |
|-----------|---------|---------------|----------|--------------|------------|-----------------|
| **Global Footprint** | 260+ IBX in 70+ metros globally | 300+ facilities, 50+ metros globally | 55+ facilities, US + EU + Asia-Pacific | 100+ facilities globally | 40+ facilities, primarily US | 35+ facilities, primarily US |
| **Typical Tier Rating** | Tier III (most facilities) | Tier III (most); some Tier IV | Tier III | Tier III–IV | Tier III | Tier III–IV |
| **Tier IV Certified Sites** | Select (NY5, SV5, others) | Select (managed colocation suites) | Select (Dallas, Phoenix) | Select markets | Limited | Multiple (Ashburn, Richmond) |
| **Network Neutrality** | Carrier hotel (neutral) — 1,900+ networks at IBX | Neutral but less carrier density than Equinix | Less neutral; primary carrier relationships | Carrier-neutral in most markets | Less neutral; regional carrier focus | Carrier-neutral |
| **Enterprise vs Hyperscaler Focus** | Both — strong enterprise AND hyperscaler (AWS, Azure, GCP all present) | Hyperscaler dominant (30%+ of revenue from hyperscalers) | Enterprise focus | Enterprise + carrier | Enterprise | Enterprise + government |
| **Pricing Tier ($/kW/month, all-in)** | $150–$350/kW | $80–$200/kW | $80–$180/kW | $100–$250/kW | $70–$160/kW | $90–$200/kW |
| **Remote Hands Quality Reputation** | Industry best — consistent, well-trained | Good | Good | Variable by market | Good (US markets) | Excellent — strong customer feedback |
| **SOC 2 Type II** | Yes — all IBX facilities | Yes | Yes | Yes | Yes | Yes |
| **ISO 27001** | Yes | Yes | Yes | Yes | Select | Yes |
| **PCI-DSS** | Yes | Yes | Yes | Yes | Yes | Yes |
| **FedRAMP / ITAR** | Limited (separate Gov offering) | No | Yes — government-focused facilities | Limited | Limited | Yes — strong government practice |
| **SSAE 18 / SOC 1** | Yes | Yes | Yes | Yes | Yes | Yes |
| **Typical PUE** | 1.35–1.55 | 1.30–1.50 | 1.30–1.50 | 1.30–1.60 | 1.35–1.55 | 1.25–1.45 |
| **Cross-Connect Pricing** | $200–$600/month (high but stable) | $150–$500/month | $150–$400/month | $200–$500/month | $150–$350/month | $150–$400/month |
| **Cross-Connect Ecosystem** | Largest carrier/cloud ecosystem; Equinix Fabric (virtual cross-connects) | Good ecosystem; less dense than Equinix | Adequate for enterprise; less carrier variety | Good in key markets; carrier strength in APAC | Regional carrier access | Good enterprise connectivity |

---

## Strengths and Weaknesses

### Equinix

**Strengths**:
- Unmatched carrier and cloud on-ramp density (1,900+ networks globally)
- Equinix Fabric enables virtual interconnection without physical cross-connect lead time
- Global presence enables consistent architecture in every major market
- Premium brand reduces procurement friction for enterprise sales requiring DC partner pedigree
- Strong SOC 2 Type II posture; well-documented audit evidence package

**Weaknesses**:
- Premium pricing — 30–50% above market rate in most metros
- Cross-connect fees are a recurring cost shock; Equinix aggressively prices interconnection
- Less flexible on contract terms; less likely to negotiate MRC aggressively for smaller commitments
- Facilities can be crowded in dense metros; power availability constraints in some IBX sites

**Best for**: Multi-market carrier-grade deployments where network interconnect density is the primary requirement. T-Mobile peer interconnects, cloud on-ramps, and SDN peering fabric all benefit from Equinix's ecosystem.

**Director consideration (T-Mobile context)**: If you need to connect to every major carrier, cloud provider, and CDN in one physical location with minimal cross-connect lead time, Equinix is the only answer in most markets. Pay the premium. The alternative is running your own physical fiber to multiple locations which is far more expensive.

---

### Digital Realty

**Strengths**:
- Massive global footprint with recent Interxion acquisition giving strong European presence
- Competitive pricing relative to Equinix, particularly for large-scale deployments
- ServiceFabric (equivalent to Equinix Fabric) for virtual interconnection
- Strong at hyperscaler-scale deployments — colocation suites for large enterprise workloads

**Weaknesses**:
- Carrier density is lower than Equinix in most markets — fewer choices for network interconnect
- Remote hands quality has received mixed enterprise feedback; varies more by site than Equinix
- Hyperscaler priority can mean enterprise customers feel like secondary priority in support queues
- Less carrier-neutral in some markets due to preferred carrier relationships

**Best for**: Large-scale enterprise compute that needs to be adjacent to hyperscaler infrastructure (AWS, Azure Direct Connect is often in Digital Realty facilities). Good for cloud-adjacent colocation.

**Director consideration (T-Mobile context)**: Strong option for bulk compute colo adjacent to cloud on-ramps. Not the first choice if carrier interconnect density is the priority.

---

### CyrusOne

**Strengths**:
- Good value for enterprise power density — competitive pricing, willing to negotiate
- Strong in Texas (Dallas, Houston, San Antonio) and the Southwest — relevant for T-Mobile footprint
- Some Tier IV certified facilities for highest-criticality workloads
- Enterprise-focused service model; good customer support reputation
- ITAR/government-compliant facilities available

**Weaknesses**:
- Smaller global footprint — limited outside US and select EU markets
- Carrier density limited compared to Equinix and Digital Realty; fewer network choices
- Recent ownership change (KKR acquisition) — contract negotiation dynamics may shift
- Less brand recognition in enterprise procurement compared to Equinix/Digital Realty

**Best for**: Enterprise compute in Sunbelt US markets where carrier density is less critical than cost efficiency. Good secondary/DR site option.

**Director consideration (T-Mobile context)**: Relevant for domestic US deployments where carrier variety is available from a smaller set of providers. Consider for DR or secondary compute when Equinix premium isn't justified.

---

### NTT Global Data Centers

**Strengths**:
- Strong in APAC markets (Japan, Singapore, Hong Kong, India) — few competitors match this footprint
- Good for global organizations needing single-vendor relationships across US, EU, and APAC
- Carrier-neutral in most markets with reasonable network density
- Strong SLA commitments; Tier III and IV options available

**Weaknesses**:
- US presence is thinner than competitors; less depth in key US markets
- Pricing can be higher in APAC markets where competition is less intense
- Remote hands quality and service responsiveness varies more than US-centric providers
- Less name recognition in US enterprise procurement; longer sales cycle

**Best for**: APAC expansion requirements or organizations with significant global operations needing a single-vendor approach.

**Director consideration (T-Mobile context)**: Limited relevance unless T-Mobile has international DC requirements. For domestic US deployments, other providers offer better coverage and pricing.

---

### Flexential

**Strengths**:
- Competitive pricing — often significantly below Equinix for comparable enterprise deployments
- Strong in Pacific Northwest (Portland, Seattle), Mountain West (Denver, Phoenix, Las Vegas)
- Good enterprise customer focus; more responsive service than some larger providers
- Flexential Connect (interconnection fabric) has grown significantly
- Willing to negotiate contracts more creatively than larger providers

**Weaknesses**:
- Smaller footprint — not a viable single-vendor solution for national multi-site deployments
- Carrier density lower than Equinix or Digital Realty
- Smaller balance sheet — enterprise customers with large commitments may have counter-party risk concerns
- Less recognized brand in enterprise procurement; may require more justification in vendor selection process

**Best for**: Regional enterprise deployments in western US markets where cost efficiency is prioritized over carrier ecosystem density.

**Director consideration (T-Mobile context)**: Good option for secondary or DR sites in markets where Flexential has strong presence. Not a primary production recommendation for carrier-grade requirements.

---

### QTS Data Centers

**Strengths**:
- Excellent reputation for remote hands quality and customer service — consistently rated highly
- Strong government and cleared facilities (FedRAMP, ITAR, DoD IL2/IL4) — significant differentiator
- Good Tier IV facilities at competitive pricing (Ashburn, Richmond are strong sites)
- Hyperscale infrastructure available with customer-friendly contract terms
- Blackstone acquisition (2021) provides strong capital backing for facility investment

**Weaknesses**:
- Geographic concentration in eastern US; limited western US presence
- Global footprint is limited compared to Equinix or Digital Realty
- Carrier ecosystem density below Equinix standard in most markets
- Less recognized in carrier/telecom procurement context

**Best for**: Government-adjacent or regulated industry enterprise compute on the East Coast. Excellent for compliance-heavy workloads where FedRAMP or ITAR compliance is required.

**Director consideration (T-Mobile context)**: Strong consideration for government-facing enterprise workloads or compliance-mandated facilities. Remote hands quality reputation makes it a low-risk operational choice for sites where you need reliable physical hands.

---

## Selection Decision Framework for T-Mobile Profile

| Requirement | Recommended Provider | Rationale |
|-------------|---------------------|-----------|
| Carrier interconnect density | Equinix | No alternative for network ecosystem |
| Cloud on-ramp adjacency | Equinix or Digital Realty | Both have major cloud provider presence |
| Cost-optimized compute (US, non-network) | CyrusOne or Flexential | 20–40% below Equinix pricing |
| Government / FedRAMP workloads | QTS or CyrusOne | Cleared facilities, compliance posture |
| APAC presence | NTT | Deepest APAC footprint |
| Best remote hands SLA | QTS | Consistently top-rated |
| Tier IV requirement | QTS, CyrusOne, Equinix (select) | Verify specific facility certification |
| Multi-market single-vendor | Equinix or Digital Realty | Only two with true global scale |

**T-Mobile primary recommendation**: Equinix for network-adjacent and carrier interconnect requirements; secondary provider (CyrusOne or Flexential) for bulk compute and DR where carrier density is not the primary requirement. This two-provider strategy provides pricing leverage and eliminates single-vendor concentration risk.
